# AgriOS 现场调试 Checklist

> Site：__________  Gateway：__________  Zone：__________  日期：__________  天气：__________

所有阻断项通过后才能切到 AUTO。每项填写实测值和证据，不允许只勾选。

## A. 通信

- [ ] UR35 SIM1/SIM2 均已识别；ICCID/APN：__________ / __________
- [ ] 4G 主链路 RSRP：______ dBm，RSRQ：______ dB，SINR：______ dB
- [ ] 双 SIM 切换 3/3 通过；最长恢复：______ s
- [ ] UR35 WAN 入站关闭，VPN 密钥维护正常（阻断项）
- [ ] UG65 为 CN470，通道计划证据：__________（阻断项）
- [ ] 各 Zone LoRa 最差 RSSI/SNR：__________ / __________ dB
- [ ] OTAA DevEUI/AppKey 唯一，未知节点被拒绝（阻断项）
- [ ] Edge→Cloud MQTT TLS 8883，CA/主机名验证通过（阻断项）
- [ ] QoS1 发送/确认：______ / ______，成功率：______%
- [ ] 错误 CA、错误密码、跨设备 Topic publish 均被拒绝
- [ ] 断网缓存：______ 条；补传：______；丢失：______；重复：______

## B. 电源与能源

- [ ] PV 极性、Voc：______ V、Isc：______ A；最低温修正 Voc < MPPT 上限
- [ ] 电池静置电压：______ V，SOC：______%，SmartShunt 电流方向正确
- [ ] MPPT 充电阶段正常；当日 PV：______ Wh，负载：______ Wh
- [ ] DC 主保险/支路保险/SPD/防反接/隔离开关与图纸一致（阻断项）
- [ ] PE/等电位/接地实测：______ Ω，符合当地规范（阻断项）
- [ ] 24 V 母线最低/最高：______ / ______ V
- [ ] 5 V Edge 母线最低/最高：______ / ______ V；4G 发射不重启
- [ ] 模拟低 SOC 后泵启动被闭锁，Gateway/急停/关阀仍工作（阻断项）
- [ ] 箱体无凝露/过热，电池与 MPPT 温度：______ / ______ °C

## C. 传感器

- [ ] LSE01 序列号/DevEUI/Zone 一一对应，无交叉绑定
- [ ] 土壤探头埋设深度/距滴头/土壤接触符合施工图
- [ ] 土壤水分当地两点标定完成；校准版本：__________（未完成则禁止 AUTO）
- [ ] 温度偏差：______ °C；EC 偏差/方法：__________
- [ ] EM300-TH 在防辐射罩内；温/湿度偏差：______ °C / ______%RH
- [ ] 流量计 K-factor：______，定量误差：______%
- [ ] 液位空/满点：______ / ______；缺水输入实测
- [ ] 雨量斗水平无堵塞，定量测试：______ mm
- [ ] 时间戳偏差 <2 s；无固定值、突跳、超物理范围或重复 messageId

## D. 控制

- [ ] 模式选择 MANUAL/STOP/AUTO 与 LOGO! 状态一致
- [ ] UC300 DO 只驱动接口继电器，不承载泵阀功率（阻断项）
- [ ] Zone A–D 阀设备号、线缆、流向和反馈逐一匹配
- [ ] 开阀确认后才允许启泵；测试：__________（阻断项）
- [ ] 无流量、缺水、过载、阀反馈不符均自动停泵
- [ ] 最大运行时间：______ s；超时自动停泵并关阀
- [ ] commandId 重试未造成二次动作；100 次台架/规定次数现场无重复
- [ ] 手动模式仍受急停、缺水、过载和超时保护
- [ ] 首次 AUTO 仅 Zone A、≤120 s、两人在场；结果/用水：__________

## E. 安全与交付

- [ ] 急停切断泵许可，旋转释放后不会自动重启（阻断项）
- [ ] 断电、PLC STOP、Edge/LoRa/Cloud 失联均进入安全态（阻断项）
- [ ] 接触器、热过载整定与泵铭牌/线径匹配（阻断项）
- [ ] 强弱电隔离、端子护罩、线号、警示、上锁挂牌完备
- [ ] 泵防空转、止回、过滤、压力和泄漏检查通过
- [ ] 所有默认密码已改；密钥未进入照片/Git；离职/遗失轮换流程明确
- [ ] UR35/UG65/Edge/LOGO! 最终配置和哈希已受控备份
- [ ] 运维人员完成手动停泵、急停、滤网维护和告警响应演练
- [ ] 未关闭缺陷无 P0/P1；NCR：__________

## F. 放行

结论：[ ]允许 AUTO 灰度  [ ]仅 MANUAL  [ ]停止运行

现场负责人：__________  持证电工：__________  AgriOS 工程师：__________  农场负责人：__________
